            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="17" lnClass="XCBR" lnType="XCBR17" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="18" lnClass="XCBR" lnType="XCBR18" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
		  <LN inst="19" lnClass="XCBR" lnType="XCBR19" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
		  <LN inst="20" lnClass="XCBR" lnType="XCBR20" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="21" lnClass="XCBR" lnType="XCBR21" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="22" lnClass="XCBR" lnType="XCBR22" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="23" lnClass="XCBR" lnType="XCBR23" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="200" lnClass="XCBR" lnType="XCBR200" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="400" lnClass="XCBR" lnType="XCBR400" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="25" lnClass="XCBR" lnType="XCBR25" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="00AUA06">
          <LN0 inst="1" lnClass="LLN0" lnType="LLN0_0">
            <DataSet name="00AUA06_DS">			<FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR200"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA06" lnClass="" lnInst="" prefix="XCBR400"/>
            </DataSet>
            <ReportControl bufTime="100" buffered="false" confRev="1" datSet="00AUA06_DS" indexed="false" intgPd="60000" name="00AUA06_RP" rptID="00AUA00AUA06/LLN0$RP$00AUA06_RP">
				<TrgOps dchg="true" dupd="true" gi="false" period="true" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="00AUA06_DS" indexed="false" intgPd="0" name="00AUA06_BR" rptID="00AUA00AUA06/LLN0$BR$00AUA06_BR">
				<TrgOps dchg="true" dupd="true" gi="false" period="false" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
          </LN0>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="200" lnClass="XCBR" lnType="XCBR200" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="400" lnClass="XCBR" lnType="XCBR400" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="00AUA07">
          <LN0 inst="1" lnClass="LLN0" lnType="LLN0_0">
            <DataSet name="00AUA07_DS">			<FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR28"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR16"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR17"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR18"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR19"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR20"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR21"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR22"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR23"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR24"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR25"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR26"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR27"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR200"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA07" lnClass="" lnInst="" prefix="XCBR400"/>
            </DataSet>
            <ReportControl bufTime="100" buffered="false" confRev="1" datSet="00AUA07_DS" indexed="false" intgPd="60000" name="00AUA07_RP" rptID="00AUA00AUA07/LLN0$RP$00AUA07_RP">
				<TrgOps dchg="true" dupd="true" gi="false" period="true" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="00AUA07_DS" indexed="false" intgPd="0" name="00AUA07_BR" rptID="00AUA00AUA07/LLN0$BR$00AUA07_BR">
				<TrgOps dchg="true" dupd="true" gi="false" period="false" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
          </LN0>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="28" lnClass="XCBR" lnType="XCBR28" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="17" lnClass="XCBR" lnType="XCBR17" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="18" lnClass="XCBR" lnType="XCBR18" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="19" lnClass="XCBR" lnType="XCBR19" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="20" lnClass="XCBR" lnType="XCBR20" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="21" lnClass="XCBR" lnType="XCBR21" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="22" lnClass="XCBR" lnType="XCBR22" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="23" lnClass="XCBR" lnType="XCBR23" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="24" lnClass="XCBR" lnType="XCBR24" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="25" lnClass="XCBR" lnType="XCBR25" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="26" lnClass="XCBR" lnType="XCBR26" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="27" lnClass="XCBR" lnType="XCBR27" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="200" lnClass="XCBR" lnType="XCBR200" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="400" lnClass="XCBR" lnType="XCBR400" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="00AUA08">
          <LN0 inst="1" lnClass="LLN0" lnType="LLN0_0">
            <DataSet name="00AUA08_DS">			<FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR52"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR51"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR200"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR400"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR21"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR31"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR22"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR32"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR23"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR33"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR24"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR34"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR25"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR35"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR16"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR26"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR36"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR17"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR27"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR37"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR18"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR28"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR38"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR19"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR29"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA08" lnClass="" lnInst="" prefix="XCBR39"/>
            </DataSet>
            <ReportControl bufTime="100" buffered="false" confRev="1" datSet="00AUA08_DS" indexed="false" intgPd="60000" name="00AUA08_RP" rptID="00AUA00AUA08/LLN0$RP$00AUA08_RP">
				<TrgOps dchg="true" dupd="true" gi="false" period="true" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="00AUA08_DS" indexed="false" intgPd="0" name="00AUA08_BR" rptID="00AUA00AUA08/LLN0$BR$00AUA08_BR">
				<TrgOps dchg="true" dupd="true" gi="false" period="false" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
          </LN0>
          <LN inst="52" lnClass="XCBR" lnType="XCBR52" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="51" lnClass="XCBR" lnType="XCBR51" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="200" lnClass="XCBR" lnType="XCBR200" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="400" lnClass="XCBR" lnType="XCBR400" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="21" lnClass="XCBR" lnType="XCBR21" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="31" lnClass="XCBR" lnType="XCBR31" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="22" lnClass="XCBR" lnType="XCBR22" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="32" lnClass="XCBR" lnType="XCBR32" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="23" lnClass="XCBR" lnType="XCBR23" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="33" lnClass="XCBR" lnType="XCBR33" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="24" lnClass="XCBR" lnType="XCBR24" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="34" lnClass="XCBR" lnType="XCBR34" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="25" lnClass="XCBR" lnType="XCBR25" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="35" lnClass="XCBR" lnType="XCBR35" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="d" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="26" lnClass="XCBR" lnType="XCBR26" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="36" lnClass="XCBR" lnType="XCBR36" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="17" lnClass="XCBR" lnType="XCBR17" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="27" lnClass="XCBR" lnType="XCBR27" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="37" lnClass="XCBR" lnType="XCBR37" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="18" lnClass="XCBR" lnType="XCBR18" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="28" lnClass="XCBR" lnType="XCBR28" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="38" lnClass="XCBR" lnType="XCBR38" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="19" lnClass="XCBR" lnType="XCBR19" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="29" lnClass="XCBR" lnType="XCBR29" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="39" lnClass="XCBR" lnType="XCBR39" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="00AUA09">
          <LN0 inst="1" lnClass="LLN0" lnType="LLN0_0">
            <DataSet name="00AUA09_DS">			<FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR52"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR51"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR200"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR400"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR21"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR31"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR22"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR32"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR23"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR33"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR24"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR34"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR25"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR35"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR16"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR26"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR36"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR17"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR27"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR37"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR18"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR28"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR38"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR19"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR29"/>
              <FCDA doName="Pos" fc="ST" ldInst="00AUA09" lnClass="" lnInst="" prefix="XCBR39"/>
            </DataSet>
            <ReportControl bufTime="100" buffered="false" confRev="1" datSet="00AUA09_DS" indexed="false" intgPd="60000" name="00AUA09_RP" rptID="00AUA00AUA09/LLN0$RP$00AUA09_RP">
				<TrgOps dchg="true" dupd="true" gi="false" period="true" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="00AUA09_DS" indexed="false" intgPd="0" name="00AUA09_BR" rptID="00AUA00AUA09/LLN0$BR$00AUA09_BR">
				<TrgOps dchg="true" dupd="true" gi="false" period="false" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
          </LN0>
          <LN inst="52" lnClass="XCBR" lnType="XCBR52" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="51" lnClass="XCBR" lnType="XCBR51" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="200" lnClass="XCBR" lnType="XCBR200" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="400" lnClass="XCBR" lnType="XCBR400" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="21" lnClass="XCBR" lnType="XCBR21" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="31" lnClass="XCBR" lnType="XCBR31" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="22" lnClass="XCBR" lnType="XCBR22" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="32" lnClass="XCBR" lnType="XCBR32" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="23" lnClass="XCBR" lnType="XCBR23" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="33" lnClass="XCBR" lnType="XCBR33" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="24" lnClass="XCBR" lnType="XCBR24" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="34" lnClass="XCBR" lnType="XCBR34" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="25" lnClass="XCBR" lnType="XCBR25" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="35" lnClass="XCBR" lnType="XCBR35" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="d" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="26" lnClass="XCBR" lnType="XCBR26" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="36" lnClass="XCBR" lnType="XCBR36" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="17" lnClass="XCBR" lnType="XCBR17" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="27" lnClass="XCBR" lnType="XCBR27" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="37" lnClass="XCBR" lnType="XCBR37" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="18" lnClass="XCBR" lnType="XCBR18" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="28" lnClass="XCBR" lnType="XCBR28" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="38" lnClass="XCBR" lnType="XCBR38" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="19" lnClass="XCBR" lnType="XCBR19" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="29" lnClass="XCBR" lnType="XCBR29" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="39" lnClass="XCBR" lnType="XCBR39" prefix="">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="ctlVal" valKind="Spec"/>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  <Services>
<DynAssociation/>
<GetDirectory/>
<GetDataObjectDefinition/>
<DataObjectDirectory/>
<GetDataSetValue/>
<SetDataSetValue/>
<DataSetDirectory/>
<ConfDataSet max="10" modify="false"/>
<DynDataSet max="42"/>
<ReadWrite/>
<ConfReportControl bufConf="false" max="20"/>
<GetCBValues/>
<ReportSettings bufTime="Dyn" intgPd="Dyn" optFields="Dyn" owner="true" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
<ConfLNs fixLnInst="true" fixPrefix="true"/>
<GOOSE max="0"/>
<GSSE max="0"/>
<FileHandling/>
</Services>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LLN0_0" iedType="" lnClass="LLN0">
      <DO name="Mod" transient="false" type="INC_1"/>
      <DO name="Beh" transient="false" type="INS_2"/>
      <DO name="Health" transient="false" type="INS_3"/>
      <DO name="NamPlt" transient="false" type="LPL_0"/>
    </LNodeType>
    <LNodeType id="XCBR1" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR1Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR1OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR1CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR1BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR1BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR1Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR2" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR2Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR2OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR2CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR2BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR2BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR2Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR3" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR3Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR3OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR3CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR3BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR3BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR3Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR4" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR4Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR4OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR4CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR4BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR4BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR4Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR5" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR5Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR5OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR5CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR5BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR5BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR5Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR6" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR6Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR6OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR6CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR6BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR6BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR6Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR7" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR7Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR7OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR7CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR7BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR7BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR7Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR8" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR8Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR8OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR8CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR8BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR8BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR8Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR9" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR9Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR9OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR9CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR9BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR9BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR9Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR10" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR10Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR10OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR10CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR10BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR10BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR10Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR101" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR101Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR101OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR101CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR101BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR101BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR101Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR102" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR102Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR102OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR102CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR102BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR102BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR102Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR11" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR11Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR11OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR11CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR11BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR11BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR11Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR12" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR12Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR12OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR12CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR12BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR12BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR12Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR13" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR13Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR13OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR13CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR13BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR13BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR13Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR14" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR14Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR14OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR14CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR14BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR14BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR14Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR15" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR15Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR15OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR15CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR15BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR15BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR15Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR16" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR16Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR16OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR16CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR16BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR16BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR16Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR17" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR17Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR17OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR17CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR17BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR17BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR17Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR18" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR18Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR18OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR18CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR18BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR18BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR18Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR19" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR19Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR19OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR19CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR19BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR19BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR19Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR20" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR20Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR20OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR20CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR20BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR20BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR20Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR21" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR21Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR21OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR21CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR21BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR21BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR21Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR22" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR22Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR22OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR22CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR22BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR22BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR22Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR23" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR23Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR23OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR23CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR23BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR23BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR23Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR24" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR24Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR24OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR24CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR24BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR24BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR24Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR25" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR25Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR25OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR25CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR25BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR25BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR25Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR26" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR26Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR26OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR26CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR26BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR26BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR26Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR27" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR27Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR27OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR27CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR27BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR27BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR27Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR28" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR28Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR28OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR28CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR28BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR28BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR28Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR29" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR29Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR29OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR29CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR29BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR29BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR29Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR31" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR31Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR31OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR31CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR31BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR31BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR31Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR32" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR32Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR32OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR32CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR32BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR32BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR32Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR33" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR33Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR33OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR33CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR33BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR33BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR33Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR34" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR34Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR34OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR34CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR34BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR34BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR34Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR35" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR35Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR35OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR35CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR35BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR35BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR35Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR36" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR36Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR36OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR36CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR36BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR36BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR36Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR37" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR37Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR37OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR37CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR37BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR37BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR37Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR38" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR38Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR38OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR38CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR38BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR38BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR38Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR39" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR39Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR39OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR39CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR39BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR39BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR39Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR51" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR51Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR51OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR51CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR51BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR51BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR51Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR52" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR52Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR52OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR52CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR52BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR52BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR52Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR200" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR200Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR200OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR200CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR200BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR200BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR200Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR400" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR400Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR400OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR400CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR400BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR400BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR400Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <DOType cdc="SPS" id="SPS_1" iedType="">
      <DA bType="INT8" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INC" id="INC_1" iedType="">
      <DA bType="Enum" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" type="Mod" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="ctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="INS_2" iedType="">
      <DA bType="Enum" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" type="Mod" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="INS_3" iedType="">
      <DA bType="Enum" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" type="Health" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="LPL" id="LPL_0" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="d" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DEL" id="DEL_0" iedType="">
      <SDO name="phsAB" type="CMV_0"/>
      <SDO name="phsBC" type="CMV_0"/>
      <SDO name="phsCA" type="CMV_0"/>
    </DOType>
    <DOType cdc="WYE" id="WYE_0" iedType="">
      <SDO name="phsA" type="CMV_0"/>
      <SDO name="phsB" type="CMV_0"/>
      <SDO name="phsC" type="CMV_0"/>
    </DOType>
    <DOType cdc="DPL" id="DPL_0" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="INS_5" iedType="">
      <DA bType="INT8" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="CMV" id="CMV_0" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="cVal" qchg="false" type="Vector_0" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Spec"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="units" qchg="false" type="Unit_0" valKind="Spec"/>
      <DA bType="Unicode255" count="0" dchg="false" dupd="false" fc="DC" name="dU" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="MV" id="MV_0" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="mag" qchg="false" type="AnalogueValue_0" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Spec"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="units" qchg="false" type="Unit_0" valKind="Spec"/>
      <DA bType="Unicode255" count="0" dchg="false" dupd="false" fc="DC" name="dU" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="MV" id="MV_1" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="mag" qchg="false" type="AnalogueValue_1" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Spec"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="units" qchg="false" type="Unit_0" valKind="Spec"/>
      <DA bType="Unicode255" count="0" dchg="false" dupd="false" fc="DC" name="dU" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="LPL" id="LPL_1" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="SPS_2" iedType="">
      <DA bType="INT8" count="0" dchg="true" dupd="true" fc="ST" name="stVal" qchg="true" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR1Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR1OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR1CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR1BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR1BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR1Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR11Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR11OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR11CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR11BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR11BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR11Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR12Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR12OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR12CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR12BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR12BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR12Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR13Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR13OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR13CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR13BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR13BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR13Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR14Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR14OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR14CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR14BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR14BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR14Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR15Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR15OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR15CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR15BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR15BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR15Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR16Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR16OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR16CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR16BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR16BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR16Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR17Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR17OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR17CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR17BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR17BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR17Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR18Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR18OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR18CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR18BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR18BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR18Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR19Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR19OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR19CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR19BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR19BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR19Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR2Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR2OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR2CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR2BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR2BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR2Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR21Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR21OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR21CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR21BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR21BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR21Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR22Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR22OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR22CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR22BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR22BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR22Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR23Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR23OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR23CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR23BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR23BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR23Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR24Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR24OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR24CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR24BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR24BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR24Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR25Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR25OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR25CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR25BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR25BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR25Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR26Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR26OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR26CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR26BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR26BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR26Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR27Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR27OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR27CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR27BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR27BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR27Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR28Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR28OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR28CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR28BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR28BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR28Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR29Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR29OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR29CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR29BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR29BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR29Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR3Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR3OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR3CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR3BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR3BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR3Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR31Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR31OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR31CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR31BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR31BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR31Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR32Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR32OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR32CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR32BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR32BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR32Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR33Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR33OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR33CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR33BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR33BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR33Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR34Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR34OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR34CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR34BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR34BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR34Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR35Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR35OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR35CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR35BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR35BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR35Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR36Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR36OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR36CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR36BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR36BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR36Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR37Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR37OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR37CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR37BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR37BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR37Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR38Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR38OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR38CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR38BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR38BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR38Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR39Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR39OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR39CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR39BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR39BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR39Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR4Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR4OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR4CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR4BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR4BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR4Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR5Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR5OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR5CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR5BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR5BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR5Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR6Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR6OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR6CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR6BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR6BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR6Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR7Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR7OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR7CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR7BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR7BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR7Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR8Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR8OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR8CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR8BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR8BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR8Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR9Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR9OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR9CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR9BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR9BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR9Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR51Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR51OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR51CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR51BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR51BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR51Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR52Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR52OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR52CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR52BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR52BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR52Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR200Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR200OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR200CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR200BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR200BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR200Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR400Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR400OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR400CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR400BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR400BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR400Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR10Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR10OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR10CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR10BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR10BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR10Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR20Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR20OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR20CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR20BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR20BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR20Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR101Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR101OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR101CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR101BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR101BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR101Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR102Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR102OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR102CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR102BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR102BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR102Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INC" id="Mod" iedType="">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="ModctlModel" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type=" stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="Beh" iedType="">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type=" stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="Health" iedType="">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type=" stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="LPL" id="NamPlt" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="d" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="Spec"/>
    </DOType>
    <DAType id="Vector_0" iedType="">
      <BDA bType="Struct" count="0" name="mag" type="AnalogueValue_0" valKind="Spec"/>
    </DAType>
    <DAType id="AnalogueValue_0" iedType="">
      <BDA bType="FLOAT32" count="0" name="f" valKind="Spec"/>
    </DAType>
    <DAType id="AnalogueValue_1" iedType="">
      <BDA bType="INT32" count="0" name="i" valKind="Spec"/>
    </DAType>
    <DAType id="Unit_0" iedType="">
      <BDA bType="Enum" count="0" name="SIUnit" type="SIUnit" valKind="Spec"/>
      <BDA bType="Enum" count="0" name="multiplier" type="multiplier" valKind="Spec"/>
    </DAType>
    <DAType id="XCBR1PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR1BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR1BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR17PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR17BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR17BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR18PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR18BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR18BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR19PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR19BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR19BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR21PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR21BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR21BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR22PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR22BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR22BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR23PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR23BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR23BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR24PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR24BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR24BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR25PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR25BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR25BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR26PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR26BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR26BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR27PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR27BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR27BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR28PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR28BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR28BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR29PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR29BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR29BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR31PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR31BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR31BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR32PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR32BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR32BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR33PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR33BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR33BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR34PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR34BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR34BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR35PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR35BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR35BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR36PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR36BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR36BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR37PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR37BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR37BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR38PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR38BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR38BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR39PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR39BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR39BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR51PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR51BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR51BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR52PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR52BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR52BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR200PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR200BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR200BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR400PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR400BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR400BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR20PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR20BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR20BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR10PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR10BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR10BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR101PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR101BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR101BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR102PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR102BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR102BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="ModctlModel" iedType="">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="0">No Unit</EnumVal>
      <EnumVal ord="1">No Units</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">W</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">cos(theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">%</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">μ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0">No Multiplier</EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ctlModelsEnum">
      <EnumVal ord="0">status_only</EnumVal>
      <EnumVal ord="1">direct_with_normal_security</EnumVal>
      <EnumVal ord="2">sbo_with_normal_security</EnumVal>
      <EnumVal ord="3">sbo_with_enhanced_security</EnumVal>
      <EnumVal ord="4">direct_with_enhanced_security</EnumVal>
    </EnumType>
    <EnumType id="stValEnum">
      <EnumVal ord="0">off</EnumVal>
      <EnumVal ord="1">on</EnumVal>
    </EnumType>
    <EnumType id=" stValEnum">
      <EnumVal ord="0">on</EnumVal>
      <EnumVal ord="1">blocked</EnumVal>
      <EnumVal ord="2">test</EnumVal>
      <EnumVal ord="3">test_blocked</EnumVal>
      <EnumVal ord="4">off</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
