              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
        
		</LDevice>
        <LDevice inst="10BUA07">
          <LN0 inst="1" lnClass="LLN0" lnType="LLN0_0">
            <DataSet name="10BUA07_DS">			<FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA07" lnClass="" lnInst="" prefix="XCBR16"/>
            </DataSet>
            <ReportControl bufTime="100" buffered="false" confRev="1" datSet="10BUA07_DS" indexed="false" intgPd="60000" name="10BUA07_RP" rptID="10BUA10BUA07/LLN0$RP$10BUA07_RP">
				<TrgOps dchg="true" dupd="true" gi="false" period="true" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="10BUA07_DS" indexed="false" intgPd="0" name="10BUA07_BR" rptID="10BUA10BUA07/LLN0$BR$10BUA07_BR">
				<TrgOps dchg="true" dupd="true" gi="false" period="false" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
          </LN0>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
		</LDevice>
        <LDevice inst="10BUA08">
          <LN0 inst="1" lnClass="LLN0" lnType="LLN0_0">
            <DataSet name="10BUA08_DS">			<FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR16"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR16"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA08" lnClass="" lnInst="" prefix="XCBR16"/>
            </DataSet>
            <ReportControl bufTime="100" buffered="false" confRev="1" datSet="10BUA08_DS" indexed="false" intgPd="60000" name="10BUA08_RP" rptID="10BUA10BUA08/LLN0$RP$10BUA08_RP">
				<TrgOps dchg="true" dupd="true" gi="false" period="true" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="10BUA08_DS" indexed="false" intgPd="0" name="10BUA08_BR" rptID="10BUA10BUA08/LLN0$BR$10BUA08_BR">
				<TrgOps dchg="true" dupd="true" gi="false" period="false" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
          </LN0>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
        
		</LDevice>
        <LDevice inst="10BUA09">
          <LN0 inst="1" lnClass="LLN0" lnType="LLN0_0">
            <DataSet name="10BUA09_DS">			<FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR16"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR16"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR2"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR3"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR4"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR5"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR6"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR7"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR8"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR9"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR10"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR11"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR12"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR13"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR14"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR15"/>
              <FCDA doName="Pos" fc="ST" ldInst="10BUA09" lnClass="" lnInst="" prefix="XCBR16"/>
            </DataSet>
            <ReportControl bufTime="100" buffered="false" confRev="1" datSet="10BUA09_DS" indexed="false" intgPd="60000" name="10BUA09_RP" rptID="10BUA10BUA09/LLN0$RP$10BUA09_RP">
				<TrgOps dchg="true" dupd="true" gi="false" period="true" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
            <ReportControl bufTime="100" buffered="true" confRev="1" datSet="10BUA09_DS" indexed="false" intgPd="0" name="10BUA09_BR" rptID="10BUA10BUA09/LLN0$BR$10BUA09_BR">
				<TrgOps dchg="true" dupd="true" gi="false" period="false" qchg="true"/>
				<OptFields configRef="true" dataRef="false" dataSet="false" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
				<RptEnabled/>
			</ReportControl>
          </LN0>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="1" lnClass="XCBR" lnType="XCBR1" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="2" lnClass="XCBR" lnType="XCBR2" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="3" lnClass="XCBR" lnType="XCBR3" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="4" lnClass="XCBR" lnType="XCBR4" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="5" lnClass="XCBR" lnType="XCBR5" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="6" lnClass="XCBR" lnType="XCBR6" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="7" lnClass="XCBR" lnType="XCBR7" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="8" lnClass="XCBR" lnType="XCBR8" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="9" lnClass="XCBR" lnType="XCBR9" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="10" lnClass="XCBR" lnType="XCBR10" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="11" lnClass="XCBR" lnType="XCBR11" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="12" lnClass="XCBR" lnType="XCBR12" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="13" lnClass="XCBR" lnType="XCBR13" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="14" lnClass="XCBR" lnType="XCBR14" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="15" lnClass="XCBR" lnType="XCBR15" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
          <LN inst="16" lnClass="XCBR" lnType="XCBR16" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec"/>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec"/>
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec"/>
              <DAI name="swRev" valKind="Spec"/>
              <DAI name="vendor" valKind="Spec"/>
            </DOI>
          </LN>
        
		</LDevice>
      </Server>
    </AccessPoint>
  <Services>
<DynAssociation/>
<GetDirectory/>
<GetDataObjectDefinition/>
<DataObjectDirectory/>
<GetDataSetValue/>
<SetDataSetValue/>
<DataSetDirectory/>
<ConfDataSet max="10" modify="false"/>
<DynDataSet max="42"/>
<ReadWrite/>
<ConfReportControl bufConf="false" max="20"/>
<GetCBValues/>
<ReportSettings bufTime="Dyn" intgPd="Dyn" optFields="Dyn" owner="true" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
<ConfLNs fixLnInst="true" fixPrefix="true"/>
<GOOSE max="0"/>
<GSSE max="0"/>
<FileHandling/>
</Services>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LLN0_0" iedType="" lnClass="LLN0">
      <DO name="Mod" transient="false" type="INC_1"/>
      <DO name="Beh" transient="false" type="INS_2"/>
      <DO name="Health" transient="false" type="INS_3"/>
      <DO name="NamPlt" transient="false" type="LPL_0"/>
    </LNodeType>
    <LNodeType id="XCBR1" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR1Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR1OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR1CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR1BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR1BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR1Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR2" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR2Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR2OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR2CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR2BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR2BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR2Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR3" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR3Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR3OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR3CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR3BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR3BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR3Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR4" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR4Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR4OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR4CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR4BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR4BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR4Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR5" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR5Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR5OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR5CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR5BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR5BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR5Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR6" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR6Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR6OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR6CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR6BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR6BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR6Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR7" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR7Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR7OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR7CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR7BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR7BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR7Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR8" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR8Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR8OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR8CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR8BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR8BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR8Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR9" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR9Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR9OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR9CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR9BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR9BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR9Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR10" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR10Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR10OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR10CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR10BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR10BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR10Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR101" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR101Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR101OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR101CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR101BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR101BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR101Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR102" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR102Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR102OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR102CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR102BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR102BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR102Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR11" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR11Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR11OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR11CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR11BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR11BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR11Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR12" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR12Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR12OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR12CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR12BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR12BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR12Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR13" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR13Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR13OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR13CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR13BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR13BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR13Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR14" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR14Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR14OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR14CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR14BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR14BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR14Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR15" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" transient="false" type="XCBR15Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR15OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR15CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR15BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR15BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR15Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
    <LNodeType id="XCBR16" iedType="RTUType" lnClass="XCBR">
	  <DO name="Pos" transient="false" type="XCBR15Pos"/>
      <DO name="OpCnt" transient="false" type="XCBR15OpCnt"/>
      <DO name="CBOpCap" transient="false" type="XCBR15CBOpCap"/>
      <DO name="BlkOpn" transient="false" type="XCBR15BlkOpn"/>
      <DO name="BlkCls" transient="false" type="XCBR15BlkCls"/>
      <DO name="Loc" transient="false" type="XCBR15Loc"/>
      <DO name="Mod" transient="false" type="Mod"/>
      <DO name="Beh" transient="false" type="Beh"/>
      <DO name="Health" transient="false" type="Health"/>
      <DO name="NamPlt" transient="false" type="NamPlt"/>
    </LNodeType>
	<DOType cdc="SPS" id="SPS_1" iedType="">
      <DA bType="INT8" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INC" id="INC_1" iedType="">
      <DA bType="Enum" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" type="Mod" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="ctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="INS_2" iedType="">
      <DA bType="Enum" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" type="Mod" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="INS_3" iedType="">
      <DA bType="Enum" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" type="Health" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="LPL" id="LPL_0" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="d" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DEL" id="DEL_0" iedType="">
      <SDO name="phsAB" type="CMV_0"/>
      <SDO name="phsBC" type="CMV_0"/>
      <SDO name="phsCA" type="CMV_0"/>
    </DOType>
    <DOType cdc="WYE" id="WYE_0" iedType="">
      <SDO name="phsA" type="CMV_0"/>
      <SDO name="phsB" type="CMV_0"/>
      <SDO name="phsC" type="CMV_0"/>
    </DOType>
    <DOType cdc="DPL" id="DPL_0" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="INS_5" iedType="">
      <DA bType="INT8" count="0" dchg="true" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="CMV" id="CMV_0" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="cVal" qchg="false" type="Vector_0" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Spec"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="units" qchg="false" type="Unit_0" valKind="Spec"/>
      <DA bType="Unicode255" count="0" dchg="false" dupd="false" fc="DC" name="dU" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="MV" id="MV_0" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="mag" qchg="false" type="AnalogueValue_0" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Spec"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="units" qchg="false" type="Unit_0" valKind="Spec"/>
      <DA bType="Unicode255" count="0" dchg="false" dupd="false" fc="DC" name="dU" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="MV" id="MV_1" iedType="">
      <DA bType="Struct" count="0" dchg="true" dupd="false" fc="MX" name="mag" qchg="false" type="AnalogueValue_1" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="MX" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="MX" name="t" qchg="false" valKind="Spec"/>
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="units" qchg="false" type="Unit_0" valKind="Spec"/>
      <DA bType="Unicode255" count="0" dchg="false" dupd="false" fc="DC" name="dU" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="LPL" id="LPL_1" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="SPS_2" iedType="">
      <DA bType="INT8" count="0" dchg="true" dupd="true" fc="ST" name="stVal" qchg="true" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="true" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR1Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR1OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR1CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR1BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR1BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR1Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR11Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR11OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR11CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR11BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR11BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR11Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR12Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR12OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR12CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR12BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR12BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR12Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR13Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR13OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR13CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR13BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR13BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR13Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR14Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR14OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR14CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR14BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR14BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR14Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR15Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR15OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR15CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR15BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR15BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR15Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR16Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR16OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR16CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR16BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR16BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR16Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
   
    <DOType cdc="DPC" id="XCBR2Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR2OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR2CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR2BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR2BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR2Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    
    <DOType cdc="DPC" id="XCBR3Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR3OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR3CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR3BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR3BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR3Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    
	<DOType cdc="DPC" id="XCBR4Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    
	<DOType cdc="INS" id="XCBR4OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR4CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR4BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR4BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR4Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR5Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR5OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR5CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR5BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR5BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR5Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR6Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR6OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR6CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR6BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR6BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR6Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR7Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR7OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR7CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR7BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR7BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR7Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR8Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR8OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR8CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR8BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR8BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR8Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="DPC" id="XCBR9Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR9OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR9CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR9BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR9BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR9Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    
	<DOType cdc="DPC" id="XCBR10Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>   
	<DOType cdc="INS" id="XCBR10OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR10CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR10BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR10BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR10Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    
	<DOType cdc="DPC" id="XCBR101Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>   
	<DOType cdc="INS" id="XCBR101OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR101CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR101BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR101BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR101Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    
	<DOType cdc="DPC" id="XCBR102Pos" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1PosctlModel" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="CO" name="ctlVal" qchg="false" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>   
	<DOType cdc="INS" id="XCBR102OpCnt" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="XCBR102CBOpCap" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type="stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR102BlkOpn" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkOpnctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPC" id="XCBR102BlkCls" iedType="RTUType">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="XCBR1BlkClsctlModel" valKind="Spec"/>
    </DOType>
    <DOType cdc="SPS" id="XCBR102Loc" iedType="RTUType">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="BOOLEAN" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" valKind="Spec"/>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    
	<DOType cdc="INC" id="Mod" iedType="">
      <DA bType="Struct" count="0" dchg="false" dupd="false" fc="CF" name="ctlModel" qchg="false" type="ModctlModel" valKind="Spec"/>
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type=" stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="Beh" iedType="">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type=" stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="INS" id="Health" iedType="">
      <DA bType="Quality" count="0" dchg="false" dupd="false" fc="ST" name="q" qchg="false" valKind="Spec"/>
      <DA bType="Enum" count="0" dchg="false" dupd="false" fc="ST" name="stVal" qchg="false" type=" stValEnum" valKind="Spec">
        <Val>on</Val>
      </DA>
      <DA bType="Timestamp" count="0" dchg="false" dupd="false" fc="ST" name="t" qchg="false" valKind="Spec"/>
    </DOType>
    <DOType cdc="LPL" id="NamPlt" iedType="">
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="d" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="swRev" qchg="false" valKind="Spec"/>
      <DA bType="VisString255" count="0" dchg="false" dupd="false" fc="DC" name="vendor" qchg="false" valKind="Spec"/>
    </DOType>
    <DAType id="Vector_0" iedType="">
      <BDA bType="Struct" count="0" name="mag" type="AnalogueValue_0" valKind="Spec"/>
    </DAType>
    <DAType id="AnalogueValue_0" iedType="">
      <BDA bType="FLOAT32" count="0" name="f" valKind="Spec"/>
    </DAType>
    <DAType id="AnalogueValue_1" iedType="">
      <BDA bType="INT32" count="0" name="i" valKind="Spec"/>
    </DAType>
    <DAType id="Unit_0" iedType="">
      <BDA bType="Enum" count="0" name="SIUnit" type="SIUnit" valKind="Spec"/>
      <BDA bType="Enum" count="0" name="multiplier" type="multiplier" valKind="Spec"/>
    </DAType>
    
	<DAType id="XCBR1PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR1BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR1BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    
	<DAType id="XCBR10PosctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR10BlkOpnctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR10BlkClsctlModel" iedType="RTUType">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>    
    <DAType id="ModctlModel" iedType="">
      <BDA bType="Enum" count="0" name="ctlModels" type="ctlModelsEnum" valKind="Spec">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="0">No Unit</EnumVal>
      <EnumVal ord="1">No Units</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">W</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">cos(theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">%</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">μ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0">No Multiplier</EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ctlModelsEnum">
      <EnumVal ord="0">status_only</EnumVal>
      <EnumVal ord="1">direct_with_normal_security</EnumVal>
      <EnumVal ord="2">sbo_with_normal_security</EnumVal>
      <EnumVal ord="3">sbo_with_enhanced_security</EnumVal>
      <EnumVal ord="4">direct_with_enhanced_security</EnumVal>
    </EnumType>
    <EnumType id="stValEnum">
      <EnumVal ord="0">off</EnumVal>
      <EnumVal ord="1">on</EnumVal>
    </EnumType>
    <EnumType id=" stValEnum">
      <EnumVal ord="0">on</EnumVal>
      <EnumVal ord="1">blocked</EnumVal>
      <EnumVal ord="2">test</EnumVal>
      <EnumVal ord="3">test_blocked</EnumVal>
      <EnumVal ord="4">off</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
