                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
        
		</LDevice>
        <LDevice inst="10BUB07">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="1" />
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
		</LDevice>
        <LDevice inst="10BUB08">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="1" />
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
        
		</LDevice>
        <LDevice inst="10BUB09">
          <LN0 lnType="LLN0_0" lnClass="LLN0" inst="1" />
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A1_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A2_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR1" lnClass="XCBR" inst="1" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR2" lnClass="XCBR" inst="2" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR3" lnClass="XCBR" inst="3" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR4" lnClass="XCBR" inst="4" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR5" lnClass="XCBR" inst="5" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR6" lnClass="XCBR" inst="6" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR7" lnClass="XCBR" inst="7" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR8" lnClass="XCBR" inst="8" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR9" lnClass="XCBR" inst="9" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR10" lnClass="XCBR" inst="10" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR11" lnClass="XCBR" inst="11" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR12" lnClass="XCBR" inst="12" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR13" lnClass="XCBR" inst="13" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR14" lnClass="XCBR" inst="14" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR15" lnClass="XCBR" inst="15" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
          <LN lnType="XCBR16" lnClass="XCBR" inst="16" prefix="A3_">
            <DOI name="Pos">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="OpCnt">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Loc">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec" />
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Mod">
              <SDI name="ctlModel">
                <DAI name="ctlModels" valKind="Spec">
                  <Val>status_only</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Beh">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="Health">
              <DAI name="q" valKind="Spec" />
              <DAI name="stVal" valKind="Spec">
                <Val>on</Val>
              </DAI>
              <DAI name="t" valKind="Spec" />
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="Spec" />
              <DAI name="swRev" valKind="Spec" />
              <DAI name="vendor" valKind="Spec" />
            </DOI>
          </LN>
        
		</LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LLN0_0" iedType="" lnClass="LLN0">
      <DO name="Mod" type="INC_1" transient="false" />
      <DO name="Beh" type="INS_2" transient="false" />
      <DO name="Health" type="INS_3" transient="false" />
      <DO name="NamPlt" type="LPL_0" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR1" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR1Pos" transient="false" />
      <DO name="OpCnt" type="XCBR1OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR1CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR1BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR1BlkCls" transient="false" />
      <DO name="Loc" type="XCBR1Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR2" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR2Pos" transient="false" />
      <DO name="OpCnt" type="XCBR2OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR2CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR2BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR2BlkCls" transient="false" />
      <DO name="Loc" type="XCBR2Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR3" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR3Pos" transient="false" />
      <DO name="OpCnt" type="XCBR3OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR3CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR3BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR3BlkCls" transient="false" />
      <DO name="Loc" type="XCBR3Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR4" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR4Pos" transient="false" />
      <DO name="OpCnt" type="XCBR4OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR4CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR4BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR4BlkCls" transient="false" />
      <DO name="Loc" type="XCBR4Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR5" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR5Pos" transient="false" />
      <DO name="OpCnt" type="XCBR5OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR5CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR5BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR5BlkCls" transient="false" />
      <DO name="Loc" type="XCBR5Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR6" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR6Pos" transient="false" />
      <DO name="OpCnt" type="XCBR6OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR6CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR6BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR6BlkCls" transient="false" />
      <DO name="Loc" type="XCBR6Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR7" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR7Pos" transient="false" />
      <DO name="OpCnt" type="XCBR7OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR7CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR7BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR7BlkCls" transient="false" />
      <DO name="Loc" type="XCBR7Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR8" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR8Pos" transient="false" />
      <DO name="OpCnt" type="XCBR8OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR8CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR8BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR8BlkCls" transient="false" />
      <DO name="Loc" type="XCBR8Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR9" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR9Pos" transient="false" />
      <DO name="OpCnt" type="XCBR9OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR9CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR9BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR9BlkCls" transient="false" />
      <DO name="Loc" type="XCBR9Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR10" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR10Pos" transient="false" />
      <DO name="OpCnt" type="XCBR10OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR10CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR10BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR10BlkCls" transient="false" />
      <DO name="Loc" type="XCBR10Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR101" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR101Pos" transient="false" />
      <DO name="OpCnt" type="XCBR101OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR101CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR101BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR101BlkCls" transient="false" />
      <DO name="Loc" type="XCBR101Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR102" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR102Pos" transient="false" />
      <DO name="OpCnt" type="XCBR102OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR102CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR102BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR102BlkCls" transient="false" />
      <DO name="Loc" type="XCBR102Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR11" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR11Pos" transient="false" />
      <DO name="OpCnt" type="XCBR11OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR11CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR11BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR11BlkCls" transient="false" />
      <DO name="Loc" type="XCBR11Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR12" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR12Pos" transient="false" />
      <DO name="OpCnt" type="XCBR12OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR12CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR12BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR12BlkCls" transient="false" />
      <DO name="Loc" type="XCBR12Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR13" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR13Pos" transient="false" />
      <DO name="OpCnt" type="XCBR13OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR13CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR13BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR13BlkCls" transient="false" />
      <DO name="Loc" type="XCBR13Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR14" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR14Pos" transient="false" />
      <DO name="OpCnt" type="XCBR14OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR14CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR14BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR14BlkCls" transient="false" />
      <DO name="Loc" type="XCBR14Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR15" iedType="RTUType" lnClass="XCBR">
      <DO name="Pos" type="XCBR15Pos" transient="false" />
      <DO name="OpCnt" type="XCBR15OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR15CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR15BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR15BlkCls" transient="false" />
      <DO name="Loc" type="XCBR15Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
    <LNodeType id="XCBR16" iedType="RTUType" lnClass="XCBR">
	  <DO name="Pos" type="XCBR15Pos" transient="false" />
      <DO name="OpCnt" type="XCBR15OpCnt" transient="false" />
      <DO name="CBOpCap" type="XCBR15CBOpCap" transient="false" />
      <DO name="BlkOpn" type="XCBR15BlkOpn" transient="false" />
      <DO name="BlkCls" type="XCBR15BlkCls" transient="false" />
      <DO name="Loc" type="XCBR15Loc" transient="false" />
      <DO name="Mod" type="Mod" transient="false" />
      <DO name="Beh" type="Beh" transient="false" />
      <DO name="Health" type="Health" transient="false" />
      <DO name="NamPlt" type="NamPlt" transient="false" />
    </LNodeType>
	<DOType id="SPS_1" iedType="" cdc="SPS">
      <DA name="stVal" bType="INT8" valKind="Spec" count="0" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="INC_1" iedType="" cdc="INC">
      <DA name="stVal" bType="Enum" valKind="Spec" type="Mod" count="0" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="ctlModel" bType="Enum" valKind="Spec" type="ctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="INS_2" iedType="" cdc="INS">
      <DA name="stVal" bType="Enum" valKind="Spec" type="Mod" count="0" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="INS_3" iedType="" cdc="INS">
      <DA name="stVal" bType="Enum" valKind="Spec" type="Health" count="0" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="LPL_0" iedType="" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="d" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="DEL_0" iedType="" cdc="DEL">
      <SDO name="phsAB" type="CMV_0" />
      <SDO name="phsBC" type="CMV_0" />
      <SDO name="phsCA" type="CMV_0" />
    </DOType>
    <DOType id="WYE_0" iedType="" cdc="WYE">
      <SDO name="phsA" type="CMV_0" />
      <SDO name="phsB" type="CMV_0" />
      <SDO name="phsC" type="CMV_0" />
    </DOType>
    <DOType id="DPL_0" iedType="" cdc="DPL">
      <DA name="vendor" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="INS_5" iedType="" cdc="INS">
      <DA name="stVal" bType="INT8" valKind="Spec" count="0" dchg="true" qchg="false" dupd="false" fc="ST" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="CMV_0" iedType="" cdc="CMV">
      <DA name="cVal" bType="Struct" valKind="Spec" type="Vector_0" count="0" dchg="true" qchg="false" dupd="false" fc="MX" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="MX" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="units" bType="Struct" valKind="Spec" type="Unit_0" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="dU" bType="Unicode255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="MV_0" iedType="" cdc="MV">
      <DA name="mag" bType="Struct" valKind="Spec" type="AnalogueValue_0" count="0" dchg="true" qchg="false" dupd="false" fc="MX" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="MX" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="units" bType="Struct" valKind="Spec" type="Unit_0" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="dU" bType="Unicode255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="MV_1" iedType="" cdc="MV">
      <DA name="mag" bType="Struct" valKind="Spec" type="AnalogueValue_1" count="0" dchg="true" qchg="false" dupd="false" fc="MX" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="MX" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="MX" />
      <DA name="units" bType="Struct" valKind="Spec" type="Unit_0" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="dU" bType="Unicode255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="LPL_1" iedType="" cdc="LPL">
      <DA name="vendor" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DOType id="SPS_2" iedType="" cdc="SPS">
      <DA name="stVal" bType="INT8" valKind="Spec" count="0" dchg="true" qchg="true" dupd="true" fc="ST" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="true" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR1Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR1OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR1CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR1BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR1BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR1Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR11Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR11OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR11CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR11BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR11BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR11Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR12Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR12OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR12CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR12BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR12BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR12Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR13Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR13OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR13CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR13BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR13BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR13Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR14Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR14OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR14CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR14BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR14BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR14Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR15Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR15OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR15CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR15BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR15BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR15Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR16Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR16OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR16CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR16BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR16BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR16Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
   
    <DOType id="XCBR2Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR2OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR2CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR2BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR2BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR2Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    
    <DOType id="XCBR3Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR3OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR3CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR3BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR3BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR3Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    
	<DOType id="XCBR4Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    
	<DOType id="XCBR4OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR4CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR4BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR4BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR4Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR5Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR5OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR5CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR5BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR5BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR5Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR6Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR6OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR6CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR6BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR6BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR6Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR7Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR7OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR7CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR7BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR7BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR7Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR8Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR8OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR8CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR8BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR8BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR8Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR9Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR9OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR9CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR9BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR9BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR9Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    
	<DOType id="XCBR10Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>   
	<DOType id="XCBR10OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR10CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR10BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR10BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR10Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    
	<DOType id="XCBR101Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>   
	<DOType id="XCBR101OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR101CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR101BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR101BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR101Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    
	<DOType id="XCBR102Pos" iedType="RTUType" cdc="DPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1PosctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="ctlVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="CO" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>   
	<DOType id="XCBR102OpCnt" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR102CBOpCap" iedType="RTUType" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type="stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="XCBR102BlkOpn" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkOpnctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR102BlkCls" iedType="RTUType" cdc="SPC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="XCBR1BlkClsctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
    </DOType>
    <DOType id="XCBR102Loc" iedType="RTUType" cdc="SPS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="BOOLEAN" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    
	<DOType id="Mod" iedType="" cdc="INC">
      <DA name="ctlModel" bType="Struct" valKind="Spec" type="ModctlModel" count="0" dchg="false" qchg="false" dupd="false" fc="CF" />
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type=" stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="Beh" iedType="" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type=" stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="Health" iedType="" cdc="INS">
      <DA name="q" bType="Quality" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
      <DA name="stVal" bType="Enum" valKind="Spec" type=" stValEnum" count="0" dchg="false" qchg="false" dupd="false" fc="ST">
        <Val>on</Val>
      </DA>
      <DA name="t" bType="Timestamp" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="ST" />
    </DOType>
    <DOType id="NamPlt" iedType="" cdc="LPL">
      <DA name="d" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="swRev" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
      <DA name="vendor" bType="VisString255" valKind="Spec" count="0" dchg="false" qchg="false" dupd="false" fc="DC" />
    </DOType>
    <DAType id="Vector_0" iedType="">
      <BDA name="mag" bType="Struct" valKind="Spec" type="AnalogueValue_0" count="0" />
    </DAType>
    <DAType id="AnalogueValue_0" iedType="">
      <BDA name="f" bType="FLOAT32" valKind="Spec" count="0" />
    </DAType>
    <DAType id="AnalogueValue_1" iedType="">
      <BDA name="i" bType="INT32" valKind="Spec" count="0" />
    </DAType>
    <DAType id="Unit_0" iedType="">
      <BDA name="SIUnit" bType="Enum" valKind="Spec" type="SIUnit" count="0" />
      <BDA name="multiplier" bType="Enum" valKind="Spec" type="multiplier" count="0" />
    </DAType>
    
	<DAType id="XCBR1PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR1BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR1BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR2BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR3BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR4BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR5BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR6BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR7BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR8BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR9BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR11BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR12BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR13BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR14BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR15BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR16BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    
	<DAType id="XCBR10PosctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR10BlkOpnctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <DAType id="XCBR10BlkClsctlModel" iedType="RTUType">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>    
    <DAType id="ModctlModel" iedType="">
      <BDA name="ctlModels" bType="Enum" valKind="Spec" type="ctlModelsEnum" count="0">
        <Val>status_only</Val>
      </BDA>
    </DAType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="0">No Unit</EnumVal>
      <EnumVal ord="1">No Units</EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">W</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">theta</EnumVal>
      <EnumVal ord="65">cos(theta)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">%</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">μ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0">No Multiplier</EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="ctlModelsEnum">
      <EnumVal ord="0">status_only</EnumVal>
      <EnumVal ord="1">direct_with_normal_security</EnumVal>
      <EnumVal ord="2">sbo_with_normal_security</EnumVal>
      <EnumVal ord="3">sbo_with_enhanced_security</EnumVal>
      <EnumVal ord="4">direct_with_enhanced_security</EnumVal>
    </EnumType>
    <EnumType id="stValEnum">
      <EnumVal ord="0">off</EnumVal>
      <EnumVal ord="1">on</EnumVal>
    </EnumType>
    <EnumType id=" stValEnum">
      <EnumVal ord="0">on</EnumVal>
      <EnumVal ord="1">blocked</EnumVal>
      <EnumVal ord="2">test</EnumVal>
      <EnumVal ord="3">test_blocked</EnumVal>
      <EnumVal ord="4">off</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>